# PROJECT_STATUS

## 当前阶段

阶段 2 · 分时电价经济调度（已完成，等待确认后进入阶段 3）

- 仓库：`energy-systems-portfolio`
  `C:\Users\funtimeto\Documents\deepseek-harness\default-workspace\energy-systems-portfolio`
- 分支：`main`（远程 `origin` 指向 GitHub，本阶段**未**推送、**未**提交）
- 本目录：`projects/03-bess-dispatch-analytics/`

## 已完成

- [x] 目录骨架：`src/ tests/ data/ results/ docs/`
- [x] 环境冒烟测试 `tests/test_smoke.py`（5 项，不含业务逻辑）
- [x] `pytest.ini`：测试目录固定 `tests/`，临时目录固定 `.pytest_tmp/`，
      并加 `pythonpath = src` 以便测试直接导入模型
- [x] `requirements.txt`：4 个直接依赖的实际版本
- [x] 项目虚拟环境（实体在 D 盘，项目内 `.venv` 为目录链接）
- [x] 三个项目级 Skill：仓库根 `.dsh/skills/`
- [x] **单步储能模型** `src/bess_model.py`：能量平衡、SOC 递推、功率/能量双限、
      充/放/待机三态、零容量退化、非法参数与越限请求拒绝策略
- [x] **模型边界测试** `tests/test_bess_model.py`（23 项）：正常充放、待机、
      SOC 上下限、功率上限、往返效率 0.9025、禁止同时充放电、零容量、非法输入
- [x] **多时段仿真** `src/simulation.py`：复用 `BessModel.step` 逐时段递推，
      校验序列长度/数值/步长，输出逐时段并网功率、SOC 与电能总量
- [x] **基准场景** `src/scenario.py`：24 时段 × 1 h，固定示例负荷与固定充放规则，
      写入 `results/baseline_dispatch.csv`（示意数据，非真实电站运行数据）
- [x] **仿真测试** `tests/test_simulation.py`（22 项）：SOC 连续递推、长度与步长校验、
      非 1 h 步长、电网侧功率平衡、效率相关能量变化、SOC/功率边界、非法输入

**基准场景关键指标**（24 时段，dt = 1 h，初始 50 kWh）：终值 39.37 kWh（SOC 39.4%）、
峰值 89.90 kWh、谷值 39.37 kWh；电网侧充电 42.00 kWh、放电 48.00 kWh、总购电
1288 kWh、并网峰值 74 kW（17 时）/谷值 30 kW（0 时）；电池能量变化 −10.63 kWh，
转换损耗 4.63 kWh（电网净量 −6.00 kWh = −10.63 + 4.63）。首末 SOC 不要求相等。

**尚未实现**：需求侧响应、需量管理（15 分钟峰值削减）、多日滚动与电池衰减、真实电价与
设备参数标定、结果图表（阶段 3 起）。

## 阶段 2 追加（分时电价经济调度）

- [x] **MILP 优化模型** `src/optimization.py`：24 时段、目标为最小化全天购电成本；
      约束含功率平衡、SOC 上下限、充放电功率上限、效率、充放电互斥（0/1 变量）、
      初始 50 kWh、期末回到 50 kWh；求解器为 HiGHS（`highspy==1.15.1`）
- [x] **示例分时电价** `src/scenario.py`：谷 0.35（00–06）、平 0.65（07–16、22–23）、
      峰 1.10（17–21）元/kWh，**示意数据，不代表任何真实地区电价**
- [x] **公平基准** `build_fair_baseline()`：保持原固定规则，仅把放电功率缩放到
      9.476 kW，使期末回到 50 kWh，与优化方案可比；原 `baseline_dispatch.csv` 未改动
- [x] **三方案对比** `src/run_comparison.py`：无储能 / 固定规则（原，期末 39.37）/
      固定规则（公平，期末 50）/ MILP 优化（期末 50）
- [x] **优化测试** `tests/test_optimization.py`（17 项）：约束逐时段校验、用
      `simulate()` 重放最优解、成本独立核算、不可行与非法输入报错、互斥、可复现

**阶段 2 关键结果**（24 时段，dt = 1 h，2026 年示意电价）：

| 方案 | 购电成本 (元) | 最大/最小并网 (kW) | 充电/放电 (kWh) | 期末储能量 (kWh) |
|---|---:|---|---|---|
| 无储能 | 943.10 | 80.0 / 26.0 | 0 / 0 | 50.00 |
| 固定规则（原） | 905.00 | 74.0 / 30.0 | 42.0 / 48.0 | 39.37 |
| 固定规则（公平） | 916.10 | 74.0 / 30.0 | 42.0 / 37.9 | 50.00 |
| MILP 优化 | **898.94** | 75.0 / 26.0 | 87.37 / 78.85 | 50.00 |

优化相对公平基准节省 **17.16 元/日（1.87 %）**；相对无储能节省 44.16 元/日（4.68 %）。
成本公式 `Σ price_t × grid_t × dt`，节省 = 公平基准成本 − 优化成本（正值为节省）。
最优解结构：谷段充满到 SOC 95% → 峰段放空至 12 kWh → 平段（22–23 时）回充至 50 kWh。

**口径说明**：原固定规则方案成本 905.00 元对应期末储能量 39.3737 kWh，与期末 50 kWh 的
公平基准及优化方案不可直接比较；节省率一律以公平基准 916.10 元计算。

## 验证状态

**已实现**：单步模型、多时段仿真、24 时段基准场景、MILP 经济调度（HiGHS）、三方案对比脚本。

**已独立核验**（用结果文件独立复算，未调用项目成本函数）：

- 三方案成本 943.10 / 916.10 / 898.94 元与结果文件一致；
- 优化方案 24 时段均满足功率平衡、功率上限、SOC 上下限、充放电互斥与并网不反送；
- 初始与期末储能量均为 50.0000 kWh，逐时段 SOC 递推自洽；
- 充电 87.3684 kWh、放电 78.8500 kWh、并网峰值 75 kW / 谷值 26 kW 与记录一致；
- 求解状态 `kOptimal`；LP 松弛下界 = MILP 目标（gap = 0），最优性得到独立支持；
- 公平基准与优化使用同一负荷、电价、储能参数与期末约束。

**仍未验证**：示例电价与负荷的真实性、效率 0.95 的设备来源、需量电费/基本电费/补贴/
衰减、跨日滚动与长期收益、其他容量与功率配置下的表现（阶段 3 计划）。

## 阶段 3 追加（单因素敏感性分析）

- [x] `src/sensitivity.py`：16 个场景，每场景只改一个参数（效率 0.85/0.90/0.95/0.98、
  容量 60/100/150/200 kWh、功率上限 10/20/30/40 kW、峰谷差 flat/1.0/1.2/1.5 倍），
  负荷、dt、初始与期末 50 kWh 全部不变；每个场景按同规则重建**公平基准**并重新调用
  HiGHS 求解，再用 `simulate()` 复核
- [x] `tests/test_sensitivity.py`（9 项）：场景单因素性、全部求解并复核、效率/容量/功率
  单调性、峰谷差单调性、平坦电价退化为不动作、不可行场景不产生数值
- [x] 结果写 `results/sensitivity_summary.csv`，不覆盖既有结果文件

**阶段 3 关键结果**（相对同场景公平基准的节省率）：

| 维度 | 取值 → 节省率 |
|---|---|
| 效率 | 0.85 → 1.15 % ｜ 0.90 → 1.52 % ｜ 0.95 → 1.87 % ｜ 0.98 → 2.08 % |
| 容量 | 60 kWh → 1.46 % ｜ 100 → 1.87 % ｜ 150 → 4.39 % ｜ 200 → 5.58 % |
| 功率上限 | 10 kW → 0.68 % ｜ 20 → 1.87 % ｜ 30 与 40 → 2.15 %（30 kW 后饱和） |
| 峰谷差 | 平坦 → 0.32 % ｜ 基准 → 1.87 % ｜ 1.2× → 2.27 % ｜ 1.5× → 2.85 % |

平坦电价时最优解退化为完全不充放电（成本 = 无储能 841.10 元），说明模型没有凭空
创造套利收益。以上均为**示例数据**结论，不代表真实电站收益。

## 阶段 4 追加（需量电费）

- [x] `solve_dispatch(..., demand_charge_per_kw=r)`：目标改为
      `Σ price·grid·dt + r·max(grid)`，引入峰值变量 `peak ≥ grid_t`；`r = 0` 时与原模型等价
- [x] `src/run_demand_case.py`：对比无储能 / 公平基准 / 仅电量最优 / 电量+需量最优
- [x] `tests/test_demand_charge.py`（8 项）：成本构成、峰值下降、同口径不劣于仅电量方案、
      物理约束、非法需量电价报错

**结果**（示意需量电价，元/kW·日；30 元/kW·月 ÷ 30 ≈ 1）：

| 需量电价 | 无储能 | 公平基准 | 仅电量最优 | 电量+需量最优 | 峰值 | 相对基准节省 |
|---:|---:|---:|---:|---:|---:|---:|
| 0 | 943.10 | 916.10 | 898.94 | 898.94 | 75.00 | 17.16 |
| 1 | 1023.10 | 990.10 | 973.94 | **967.33** | 62.42 | 22.78 |
| 3 | 1183.10 | 1138.10 | 1123.94 | **1092.16** | 62.42 | 45.94 |
| 6 | 1423.10 | 1360.10 | 1348.94 | **1279.42** | 62.42 | 80.69 |

需量项把峰值从 75 kW 压到 62.42 kW，代价是电量成本略升（898.94 → 904.91 元），
净收益随需量电价上升。全部为**示例数据**结论。

## 阶段 5 追加（容量 × 功率二维扫描）

- [x] `sensitivity.build_two_factor_scenarios()` / `run_two_factor()`：4 容量 × 4 功率 = 16 格
- [x] `src/run_two_factor.py`：打印成本矩阵与节省率矩阵，写 `results/two_factor_summary.csv`
- [x] 复核逻辑修正：求解器返回 `10.000000000000002 kW` 这类浮点噪声会在 1e-6 容差内
      被抹平后再交给物理模型复算；超过 1e-6 仍判失败（不放宽物理约束）
- [x] `tests/test_sensitivity.py` 增至 12 项：二维网格形状、双方向单调性、饱和位置

**成本矩阵（元）**：

| 容量 \ 功率 | 10 kW | 20 kW | 30 kW | 40 kW |
|---|---:|---:|---:|---:|
| 60 kWh | 931.51 | 924.65 | 921.41 | 921.41 |
| 100 kWh | 909.90 | 898.94 | 896.42 | 896.42 |
| 150 kWh | 904.04 | 875.91 | 865.18 | 865.18 |
| 200 kWh | 904.04 | 864.97 | 841.92 | 833.95 |

结论：60–150 kWh 时功率超过 30 kW 不再带来收益（受可用能量限制）；容量 200 kWh 时
40 kW 仍优于 30 kW（容量足够容纳更大功率的充放电）。节省率 0.68 %–8.97 %。

## 阶段 6 追加（年收益与静态回收期）

- [x] `src/economics.py`：capex = 容量 × 1200 元/kWh + 功率 × 300 元/kW（**示意假设**）；
      年节省 = 日节省 × 365（假设单日工况重复全年，无衰减、无贴现）；
      静态回收期 = capex / 年节省，非正收益返回 `None` 而非无穷
- [x] `tests/test_economics.py`（8 项）：年化、回收期公式、零/负收益、单位投资校验、
      基线数值

**结果**：日节省 17.16 元 → 年节省 6,263.62 元；投资 126,000 元；静态回收期
**20.12 年**，年收益/投资 4.97%。20 年长于常见电池寿命，说明仅靠示例电价下的峰谷
套利难以回收投资；叠加需量电费（1 元/kW·日 时日节省 22.78 元）可缩短到约 15 年，
仍偏长。以上全部为示意假设，不代表任何真实项目。

**反算（达到目标回收期所需的电池单价，功率成本固定 300 元/kW）**：10 年约 566 元/kWh、
15 年约 880 元/kWh；叠加需量电费后 10 年约 772 元/kWh。即按当前 1,200 元/kWh 假设，
要压到 10 年回收需电池单价下降约一半。

## 阶段 7 追加（电价峰谷差 × 需量电价）

- [x] `src/run_price_demand_grid.py`：4 峰谷差 × 4 需量电价 = 16 格，每格重建同口径公平
      基准并重现求解，输出 `results/price_demand_grid.csv`
- [x] `tests/test_price_demand_grid.py`（5 项）：网格形状、两个方向单调性、需量必然降峰、
      平坦电价无事可做

**节省率（%）**：平坦电价 0.32 → 5.23；0.5 倍 0.81 → 5.59；基准 1.87 → 5.93；
1.5 倍 2.85 → 6.26（需量电价 0 → 6 元/kW·日）。

**峰值（kW）**：无储能 80；优化在需量电价 ≥1 时稳定到 62.42；例外是 1.5 倍价差 +
1 元/kW·日 时为 66.00 kW——套利收益抵偿部分需量费用，优化器主动接受更高峰值。

结论：两类收益不独立，存在权衡，不能把"峰谷套利收益 + 需量削减收益"简单相加。

## 运行方式

```powershell
cd projects\03-bess-dispatch-analytics
.\.venv\Scripts\python.exe -m pytest
```

## 环境事实（重要，重建环境前必读）

| 项 | 值 |
|---|---|
| 基础解释器 | Python 3.13.9，`D:\python\python.exe` |
| venv 实体 | `D:\venvs\03-bess-dispatch-analytics` |
| 项目内 `.venv` | 指向上述实体的目录链接（junction） |
| 直接依赖 | pytest 9.1.1 / numpy 2.5.4 / pandas 3.1.0 / matplotlib 3.11.2 |

### 已知的本机环境特性与对策

1. **0700 目录自锁**：受限令牌下，Python 用 mode `0o700` 创建的目录随后对本进程不可访问（`WinError 5`）。`tempfile.mkdtemp`、`ensurepip`、`pip`、pytest 的 `tmp_path` 都受影响。
   对策：`.venv/Lib/site-packages/sitecustomize.py` 把 `os.mkdir` 的目录模式统一放宽为 `0o777`。该文件在 venv 内，**不入库**；重建 venv 需重新放入。
   已用内置诊断脚本检查目录 ACL，结论 `NOT_THIS_CLASS`（ACL 正常，不是权限损坏）。

2. **C 盘空间不足**：系统盘仅剩约 30 MB，无法容纳依赖。故 venv 实体放 D 盘，项目内用链接保留 `.venv` 路径。

3. **pytest 临时目录**：默认会落在 Harness 临时目录并踩到第 1 条问题，已在 `pytest.ini` 用 `--basetemp=.pytest_tmp` 固定到项目内（已 git 忽略）。

4. **pip 输出经管道会挂起**：长时间 `pip` 调用请把输出重定向到日志文件，不要直接接管道。

5. **全局 `pip.exe` 不可用**（`D:\Scripts\pip.exe` 退出码 1）。始终使用 `python -m pip`。

## 下一步（阶段 3 候选）

1. 多日滚动：连续多日运行时处理日终 SOC 衔接。
2. 需量管理：按 15 分钟平均峰值削减，叠加电量电费计算总电费。
3. 投资与回收期：按示例单价估算静态回收期（明确标注为示意参数）。
4. 结果可视化与报告；真实电价/设备参数标定仍待数据。

## 不做的事

- 暂不引入 Streamlit / Pyomo / HiGHS。
- 不安装第三方 Harness 插件、不配置 MCP、不更换模型。
