# 工商业储能（BESS）分时电价调度与收益分析

> 个人学习项目。负荷与电价均为**示例数据**，不代表任何真实电站、地区电价或投资收益。
> 本项目是能量与成本模型，不涉及电力网络潮流计算（与项目 01、02 无耦合）。

## 1. 项目摘要

研究对象是一个接入工商业用户侧的电池储能系统（BESS），在 24 个 1 小时时段内做充放电
调度。分析目标是比较三种调度方式的全天购电成本：不配置储能、固定规则、以及在分时
电价与需量电价下的经济最优调度。

方法分三层：单步物理模型（能量平衡 + SOC 递推）→ 多时段仿真 → 混合整数线性规划
（MILP，HiGHS 求解）。成本口径为电网侧购电：电量电费 `Σ price_t × grid_t × dt`，
可选叠加需量电费 `rate × max_t(grid_t)`。

主要结果（示例数据，24 时段，初始与期末储能量均为 50 kWh）：

- 无储能 943.10 元，公平固定规则基准 916.10 元，MILP 优化 **898.94 元**；
- 优化相对公平基准节省 **17.16 元/日（1.87 %）**，相对无储能节省 44.16 元/日（4.68 %）；
- 引入 1 元/kW·日 需量电价后，峰值并网功率由 75 kW 降至 62.42 kW，总成本 967.33 元，
  相对同场景基准节省 22.78 元；
- 容量 × 功率二维扫描显示：60–150 kWh 容量的设备在功率超过 30 kW 后不再有额外收益，
  瓶颈是可用能量而非功率。

适用范围：单日、单一储能位置、静态能量模型、示例电价与负荷；不含网络约束、电池衰减、
需量滑窗与投资回收。

## 2. 研究背景与分析目标

用户侧储能的收益主要来自峰谷价差套利与需量电费削减。工程上常见两种做法：按固定时段
充电/放电的规则策略，以及以电费最小为目标的优化调度。前者简单但无法保证最优，后者
需要明确物理约束与计价口径。

本项目要回答：

1. 单步与多时段的能量、SOC 行为是否被正确建模（效率、功率限制、互斥、边界）？
2. 在给定示例电价下，规则策略与优化策略的成本差距有多大？
3. 引入需量电费后，最优调度会如何改变峰值并网功率？
4. 容量、功率、效率、峰谷差变化时，收益如何变化、在哪里饱和？

## 3. 测试系统与建模条件

本项目管理的是一个**能量模型**，不使用 pandapower，也不含母线/线路等网络元件。

| 项目 | 取值 |
|---|---|
| 时段数 / 步长 | 24 × 1 h |
| 额定能量 `e_max` | 100 kWh |
| 充 / 放电功率上限 | 20 / 20 kW（电网侧） |
| 充 / 放电效率 | 0.95 / 0.95（往返 0.9025，常数假设） |
| SOC 窗口 | 5 %–95 %（5–95 kWh） |
| 初始 / 期末储能量 | 50 / 50 kWh |
| 负荷 | 24 点示例曲线（26–80 kW） |
| 电价 | 谷 0.35（00–06）、平 0.65（07–16、22–23）、峰 1.10（17–21）元/kWh |
| 需量电价 | 示例 0–6 元/kW·日（30 元/kW·月 ÷ 30 的占位假设） |

功率与能量的符号约定、单位、步长与效率假设在 `src/bess_model.py` 模块文档中集中定义。

## 4. 计算方法与结果判定

### 4.1 单步模型

`E_next = E_t + η_c · P_c · dt − P_d · dt / η_d`，其中 `P_c`、`P_d` 为非负电网侧功率，
同一时段只能一个非零。超功率或超 SOC 窗口的请求**直接拒绝**（`InfeasibleRequest`），
不静默裁剪；需要自动裁剪的调用方先用 `max_charge_kw()` / `max_discharge_kw()` 取余量。

### 4.2 多时段仿真

`simulate()` 复用单步模型逐时段推进，校验序列长度、数值有限性、功率非负与步长正值；
输出逐时段负荷、充放电功率、并网功率、SOC 与电能总量（充电量、放电量、电池变化量、
转换损耗）。

### 4.3 优化模型（MILP）

决策变量：`c_t`、`d_t`、`s_t`、`u_t ∈ {0,1}`。约束：

- SOC 递推（含效率）；
- `0 ≤ c_t ≤ P_c·u_t`、`0 ≤ d_t ≤ P_d·(1−u_t)`（用 0/1 变量**显式**保证互斥，不依赖
  「通常不会同时充放」的假设）；
- `grid_t = load_t + c_t − d_t ≥ 0`（本分析不允许反送）；
- `SOC_min ≤ s_t ≤ SOC_max`；初始与期末定值 50 kWh。

目标：`min Σ price_t·dt·(c_t − d_t) + r·peak`，其中 `peak ≥ grid_t`。求解状态必须为
`kOptimal`，不可行或其他状态抛异常，不返回数值。

### 4.4 公平基准

固定规则为「01–06 时充 7 kW，18–21 时放电」。原基准放电 12 kW，期末只剩 39.37 kWh；
为与期末 50 kWh 的优化方案可比，构造公平基准：保持同一充放电时段，把放电功率按
能量闭合缩放到 9.476 kW。原基准结果保留不覆盖。

### 4.5 验证方式

- 每个优化解都由 `simulate()` 重放，检查期末能量、功率平衡与约束；
- 成本用独立函数 `purchase_cost()` 按 `Σ price·grid·dt` 复算；
- 最优性用 LP 松弛下界核对（基准场景 gap = 0）；
- 敏感性分析中，求解器返回的浮点噪声（如 `10.000000000000002 kW`）只在 1e-6 内
  抹平后复算，超过 1e-6 仍判失败。

## 5. 基准结果

固定规则（原，`results/baseline_dispatch.csv`）：24 时段、充电 42.00 kWh、放电
48.00 kWh、转换损耗 4.63 kWh、电池能量变化 −10.63 kWh、期末 39.37 kWh、并网峰值
74 kW（17 时）/谷值 30 kW（0 时）；按示例电价购电成本 905.00 元。

> 口径提示：该方案期末储能量 39.3737 kWh，与期末 50 kWh 的公平基准及优化方案不可
> 直接比较；节省率一律以公平基准 916.10 元计算。

## 6. 主要计算结果

### 6.1 三方案对比（`results/baseline_fair_dispatch.csv`、`optimized_dispatch.csv`）

| 方案 | 购电成本 (元) | 最大/最小并网 (kW) | 充电/放电 (kWh) | 期末储能量 (kWh) |
|---|---:|---|---|---:|
| 无储能 | 943.10 | 80.0 / 26.0 | 0 / 0 | 50.00 |
| 固定规则（原） | 905.00 | 74.0 / 30.0 | 42.0 / 48.0 | 39.37 |
| 固定规则（公平） | 916.10 | 74.0 / 30.0 | 42.0 / 37.9 | 50.00 |
| MILP 优化 | **898.94** | 75.0 / 26.0 | 87.37 / 78.85 | 50.00 |

优化解结构：谷段充满至 SOC 95 % → 峰段放空至 12 kWh → 平段（22–23 时）回充至 50 kWh。
其中"平段回充"完全由期末 SOC 约束驱动。

### 6.2 需量电费（`src/run_demand_case.py`）

| 需量电价 (元/kW·日) | 无储能 | 公平基准 | 仅电量最优 | 电量+需量最优 | 峰值 (kW) | 相对基准节省 |
|---:|---:|---:|---:|---:|---:|---:|
| 0 | 943.10 | 916.10 | 898.94 | 898.94 | 75.00 | 17.16 |
| 1 | 1023.10 | 990.10 | 973.94 | **967.33** | 62.42 | 22.78 |
| 3 | 1183.10 | 1138.10 | 1123.94 | **1092.16** | 62.42 | 45.94 |
| 6 | 1423.10 | 1360.10 | 1348.94 | **1279.42** | 62.42 | 80.69 |

需量项把峰值压到 62.42 kW，电量成本由 898.94 升到 904.91 元（多用高价时段电量），
净收益随需量电价上升。

### 6.3 单因素敏感性（`results/sensitivity_summary.csv`，16 场景）

| 维度 | 取值 → 相对同场景公平基准的节省率 |
|---|---|
| 效率 | 0.85 → 1.15 % ｜ 0.90 → 1.52 % ｜ 0.95 → 1.87 % ｜ 0.98 → 2.08 % |
| 容量 | 60 kWh → 1.46 % ｜ 100 → 1.87 % ｜ 150 → 4.39 % ｜ 200 → 5.58 % |
| 功率上限 | 10 kW → 0.68 % ｜ 20 → 1.87 % ｜ 30 与 40 → 2.15 % |
| 峰谷差 | 平坦 → 0.32 % ｜ 基准 → 1.87 % ｜ 1.2× → 2.27 % ｜ 1.5× → 2.85 % |

平坦电价时最优解退化为完全不充放电（成本 = 无储能 841.10 元），说明模型没有凭空创造
套利收益。

### 6.4 容量 × 功率二维扫描（`results/two_factor_summary.csv`）

| 容量 \ 功率 | 10 kW | 20 kW | 30 kW | 40 kW |
|---|---:|---:|---:|---:|
| 60 kWh | 931.51 | 924.65 | 921.41 | 921.41 |
| 100 kWh | 909.90 | 898.94 | 896.42 | 896.42 |
| 150 kWh | 904.04 | 875.91 | 865.18 | 865.18 |
| 200 kWh | 904.04 | 864.97 | 841.92 | 833.95 |

### 6.5 年收益与静态回收期（`src/economics.py`，示意投资假设）

| 指标 | 值 |
|---|---|
| 日节省（相对公平基准） | 17.16 元 |
| 年节省（×365，假设单日工况重复） | 6,263.62 元 |
| 投资额（1,200 元/kWh + 300 元/kW，示意） | 126,000 元 |
| 静态回收期 | **20.12 年** |
| 年收益 / 投资 | 4.97 % |

需量电费 1 元/kW·日 场景的日节省为 22.78 元，对应回收期约 15.2 年。两者都长于常见
电池寿命（约 10 年），说明仅靠示例电价下的套利难以回收投资；该结论依赖投资单价假设，
不应外推。

**反算**（功率成本固定 300 元/kW，其余预算全给电池容量）：

| 目标回收期 | 所需电池单价（元/kWh） |
|---|---:|
| 仅峰谷套利 · 10 年 | ≈ 566 |
| 仅峰谷套利 · 15 年 | ≈ 880 |
| 叠加需量电费 · 10 年 | ≈ 772 |

即：在 1,200 元/kWh 的投资假设下，要把回收期压到 10 年，电池单价需下降约一半。该反算
同样是示意计算，不含运维、衰减与补贴。

## 7. 结果分析与技术讨论
### 7.1 可直接由数据支持的发现

1. 20 kW 级用户侧储能在基准日内的充放电量为 42 / 48 kWh 量级，对全天购电总量影响有限，
   收益主要来自价差而不是吞吐量。
2. 优化相对公平基准节省 17.16 元/日；需量电价提高后，优化会牺牲少量电量成本换取
   更低的峰值（1 元/kW·日时电量成本 +5.97 元、需量成本 −18.55 元）。
3. 效率提升与容量提升都单调降低购电成本；功率提升在 30 kW 处饱和（60–150 kWh 容量下）。
4. 峰谷差扩大时节省率上升（0.32 % → 2.85 %），但绝对值仍受容量与功率限制。
5. 平坦电价时最优解不动作，仅比固定规则少损失 2.66 元的往返损耗。

### 7.2 基于模型结构的解释

- **30 kW 饱和**：可用能量窗口为 90 kWh（5–95 %），单日往返受效率限制，功率再大也
  没有足够能量承载。二维扫描显示容量 200 kWh 时 40 kW 仍优于 30 kW，说明饱和位置
  由容量决定，而非功率本身。
- **期末 SOC 驱动的平段回充**：要求期末回到 50 kWh 后，峰段放空的电量必须在峰后
  补回，而峰后只剩平段电价；这是"日终约束"的直接成本。
- **需量项压低峰值的极限**：需量电价 ≥1 元/kW·日 后峰值停在 62.42 kW，进一步压峰
  会要求更少的峰段放电或更多的低谷充电，与电量成本冲突。

### 7.3 本模型无法支持的判断

- 不能评价真实地区电价下的收益（电价是示例）；
- 不能评价 15 分钟需量滑窗（当前按 1 h 平均峰值）；
- 不能评价电池衰减、循环寿命与投资回收；
- 不能评价网络约束（电压、线路容量）与反送收益；
- 不能评价多日滚动、跨日 SOC 衔接与季节性差异。

## 8. 结论

1. 单步与多时段模型在效率、功率限制、SOC 边界与充放互斥上通过边界测试；无效请求
   被拒绝而不是被静默裁剪。
2. 在示例电价下，MILP 优化比公平固定规则基准节省 17.16 元/日（1.87 %），比无储能
   节省 44.16 元/日（4.68 %），期末储能量均回到 50 kWh。
3. 引入需量电费后，优化把峰值从 75 kW 降到 62.42 kW，总成本随需量电价上升而进一步
   拉开差距（6 元/kW·日 时节省 80.69 元）。
4. 容量与效率是主要收益驱动；功率超过 30 kW 后在 60–150 kWh 容量下不再增益，说明
   瓶颈在能量而非功率。
5. 以上结论只适用于该示例负荷、电价与参数组合，不构成真实电站的收益预测。
6. 按示意投资单价，仅峰谷套利的静态回收期约 20 年、叠加需量电费后约 15 年，均长于
   常见电池寿命；说明在该示例条件下单靠电量套利不足，需政策、补贴或更低投资成本。

## 9. 研究局限

- **数据**：负荷与电价均为示意数据，无外部来源；
- **物理**：效率为常数 0.95，不考虑温度、老化、倍率与 SOC 依赖；
- **时间**：单日模型，期末 SOC 固定为 50 kWh，无跨日滚动；
- **需量**：按 1 h 平均峰值，未做 15 分钟滑窗；无基本电费与容量电费；
- **市场**：不允许反送，无辅助服务收益、无补贴；
- **配置**：单一储能位置与单一功率/容量组合为主，二维扫描仅覆盖 16 个离散点。

## 10. 可复现性说明

环境：Windows + PowerShell，Python 3.13.9；依赖见本目录 `requirements.txt`
（pytest 9.1.1 / numpy 2.5.4 / pandas 3.1.0 / matplotlib 3.11.2 / highspy 1.15.1）。

```powershell
cd projects\03-bess-dispatch-analytics
.\.venv\Scripts\Activate.ps1

python -m pytest                      # 全部测试
python src\scenario.py                # 基准场景 → results/baseline_dispatch.csv
python src\run_comparison.py          # 三方案对比 → baseline_fair / optimized
python src\sensitivity.py             # 单因素敏感性 → sensitivity_summary.csv
python src\run_demand_case.py         # 需量电费对比（控制台）
python src\run_two_factor.py          # 容量×功率 → two_factor_summary.csv
```

| 输出 | 内容 |
|---|---|
| `results/baseline_dispatch.csv` | 原固定规则逐时段结果（期末 39.37 kWh） |
| `results/baseline_fair_dispatch.csv` | 公平基准逐时段结果（期末 50 kWh） |
| `results/optimized_dispatch.csv` | MILP 最优调度（含电价列） |
| `results/sensitivity_summary.csv` | 16 个单因素场景 |
| `results/two_factor_summary.csv` | 16 个容量×功率组合 |

复核方式：重跑后 `git diff --stat` 应无差异；`pytest` 应为 87 项全部通过；三方案成本
应为 943.10 / 916.10 / 898.94 元。`results/` 默认不入库。
